{
  "source": "ASHRAE 62.1-2019 Table 6-1 (Ra, Rp, default occupant density) and Table 6-2 (exhaust); lighting power densities per ASHRAE 90.1 space-by-space method; occupant sensible/latent heat gains per ASHRAE Fundamentals Ch. 18",
  "note": "Transcribed from a practitioner lookup table and spot-checked against the standards (e.g. office 0.06/5/5, veterinary exam room 0.12/10/20); values are not independently re-verified row by row. cfmPerSqftEstimator is 0 for every entry: the original rule-of-thumb calibration column was proprietary and has been removed, so designCfm derives from ventilation, thermal and exhaust terms only.",
  "entryCount": 155,
  "entries": [
    {
      "key": "animal-exam-room-veterinary-office",
      "displayName": "Animal exam room (veterinary office)",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-imaging-mri-ct-pet",
      "displayName": "Animal imaging (MRI/CT/PET)",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.51,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.9,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-operating-rooms",
      "displayName": "Animal operating rooms",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 2.48,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 3.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-postoperative-recovery-room",
      "displayName": "Animal postoperative recovery room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.15,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-preparation-rooms",
      "displayName": "Animal preparation rooms",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.15,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-procedure-room",
      "displayName": "Animal procedure room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 2.48,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 2.25,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "animal-surgery-scrub",
      "displayName": "Animal surgery scrub",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.15,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "large-animal-holding-room",
      "displayName": "Large-animal holding room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.15,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 2.25,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "necropsy",
      "displayName": "Necropsy",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 2.48,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 2.25,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "small-animal-cage-room-static-cages",
      "displayName": "Small-animal-cage room (static cages)",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 2.25,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "small-animal-cage-room-ventilated-cages",
      "displayName": "Small-animal-cage room (ventilated cages)",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "booking-waiting",
      "displayName": "Booking/waiting",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "cell-with-toilet",
      "displayName": "Cell - with toilet",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 0.81,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 1.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "cell",
      "displayName": "Cell",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 0.81,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "day-room",
      "displayName": "Day Room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "guard-stations",
      "displayName": "Guard stations",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 15.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "art-classroom",
      "displayName": "Art Classroom",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 35.0,
      "lightingWPerSqft": 1.5,
      "equipmentWPerSqft": 0.5,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.7,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "classrooms-ages-5-to-8",
      "displayName": "Classrooms (ages 5 to 8)",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.24,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "classrooms-ages-9-and-up",
      "displayName": "Classrooms (ages 9 and up)",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 35.0,
      "lightingWPerSqft": 1.24,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "computer-lab",
      "displayName": "Computer Lab",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.71,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "daycare-sickroom",
      "displayName": "DayCare sickroom",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.5,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "daycare-through-age-4",
      "displayName": "DayCare (through age 4)",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.5,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "lecture-classroom",
      "displayName": "Lecture Classroom",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 65.0,
      "lightingWPerSqft": 1.24,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "lecture-hall-fixed-seats",
      "displayName": "Lecture hall (fixed seats)",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 150.0,
      "lightingWPerSqft": 1.24,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "libraries",
      "displayName": "Libraries",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 1.71,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "media-center",
      "displayName": "Media Center",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.75,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "multi-use-assembly",
      "displayName": "Multi-use assembly",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 1.45,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "music-theater-dance",
      "displayName": "Music/theater/dance",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 35.0,
      "lightingWPerSqft": 2.5,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 305.0,
      "peopleLatentBtuhPerPerson": 545.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "science-laboratories",
      "displayName": "Science Laboratories",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.81,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 1.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "university-college-laboraties",
      "displayName": "University/college laboraties",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.81,
      "equipmentWPerSqft": 4.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "wood-metal-shop",
      "displayName": "Wood/metal shop",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.3,
      "equipmentWPerSqft": 7.46,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "bars-cocktail-lounges",
      "displayName": "Bars, cocktail lounges",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 1.07,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "cafeteria-fast-food",
      "displayName": "Cafeteria, fast food",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 0.65,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "kitchens-cooking",
      "displayName": "Kitchens (cooking)",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.21,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.7,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "restaurant-dining-rooms",
      "displayName": "Restaurant Dining rooms",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 70.0,
      "lightingWPerSqft": 0.89,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "breakrooms",
      "displayName": "Breakrooms",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.11,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "coffee-stations",
      "displayName": "Coffee Stations",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "conference-meeting",
      "displayName": "Conference/meeting",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.23,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "corridors",
      "displayName": "Corridors",
      "ra": 0.06,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.66,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "occupiable-storage-rooms-for-liquids-or-gels",
      "displayName": "Occupiable Storage Rooms for liquids or gels",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 2.0,
      "lightingWPerSqft": 0.63,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "locker-rooms-athletic-industrial-health-care",
      "displayName": "Locker Rooms (Athletic, industrial, health care)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.75,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 305.0,
      "peopleLatentBtuhPerPerson": 545.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "locker-and-dressing-rooms-other",
      "displayName": "Locker and dressing rooms (Other)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.75,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 475.0,
      "exhaustCfmPerSqft": 0.25,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "toilets-public-light",
      "displayName": "Toilets - Public (light)*",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.98,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 50.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "toilets-public-heavy",
      "displayName": "Toilets - Public (heavy)*",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.98,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 70.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "toilet-private-continuous",
      "displayName": "Toilet - Private (Continuous)*",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.98,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 25.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "toilet-private-intermittent",
      "displayName": "Toilet - Private (Intermittent)*",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.98,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 50.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "shower-rooms-intermitent",
      "displayName": "Shower Rooms (Intermitent)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.75,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 710.0,
      "peopleLatentBtuhPerPerson": 1090.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 50.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "shower-rooms-continuous",
      "displayName": "Shower Rooms (Continuous)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.75,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 710.0,
      "peopleLatentBtuhPerPerson": 1090.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 20.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "janitor-trash-recycle",
      "displayName": "Janitor, Trash, Recycle",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.75,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 1.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "barracks-dormitory-sleeping-areas",
      "displayName": "Barracks/Dormitory sleeping areas",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 0.38,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "bedroom-living-room",
      "displayName": "Bedroom/living room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "laundry-rooms-central",
      "displayName": "Laundry rooms, central",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.6,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 580.0,
      "peopleLatentBtuhPerPerson": 870.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "laundry-rooms-within-dwelling-units",
      "displayName": "Laundry rooms within dwelling units",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.6,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 475.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "lobbies-prefunction",
      "displayName": "Lobbies/Prefunction",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.45,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "hotel-lobbies",
      "displayName": "Hotel Lobbies*",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.06,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "elevator-lobbies",
      "displayName": "Elevator Lobbies*",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 0.64,
      "equipmentWPerSqft": 0.5,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "multi-purpose-assembly-ballroom",
      "displayName": "Multi-purpose assembly (Ballroom)",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 120.0,
      "lightingWPerSqft": 1.45,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 275.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "conference-rooms-hotel",
      "displayName": "Conference rooms- Hotel*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.23,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "kitchenettes",
      "displayName": "Kitchenettes*",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 1.21,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 475.0,
      "exhaustCfmPerSqft": 0.3,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "soiled-laundry-storage-rooms",
      "displayName": "Soiled laundry storage rooms",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 1.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "banks-or-bank-lobbies",
      "displayName": "Banks or Bank Lobbies",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 15.0,
      "lightingWPerSqft": 1.01,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "bank-vaults-safe-deposit",
      "displayName": "Bank Vaults/safe deposit",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.01,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "computer-not-printing",
      "displayName": "Computer (not printing)",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 4.0,
      "lightingWPerSqft": 1.71,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.6,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "freezer-and-refrigerated-spaces-50-f",
      "displayName": "Freezer and refrigerated spaces (<50\u00b0F)",
      "ra": 0.0,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "manufacturing-where-hazardous-materials-are-not-used",
      "displayName": "Manufacturing where hazardous materials are not used",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 7.0,
      "lightingWPerSqft": 1.29,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "manufacturing-where-hazardous-materials-are-used-excludes-heavy-industrial-and-chemical-processes",
      "displayName": "Manufacturing where hazardous materials are used (excludes heavy industrial and chemical processes)",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 7.0,
      "lightingWPerSqft": 1.29,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "pharmacy-prep-area",
      "displayName": "Pharmacy (prep. area)",
      "ra": 0.18,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 1.68,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "photo-studios",
      "displayName": "Photo Studios",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 2.0,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "shipping-receiving",
      "displayName": "Shipping/receiving",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 2.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 475.0,
      "exhaustCfmPerSqft": 0.6,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "sorting-packing-light-assemly",
      "displayName": "Sorting, packing, light assemly",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 7.0,
      "lightingWPerSqft": 1.3,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 275.0,
      "peopleLatentBtuhPerPerson": 475.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "transportation-waiting",
      "displayName": "Transportation waiting",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 0.6,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "warehouses",
      "displayName": "Warehouses",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.95,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "hydraulic-elevator-machine-rooms",
      "displayName": "Hydraulic elevator machine rooms*",
      "ra": 0.12,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "electrical-equipment-rooms",
      "displayName": "Electrical equipment rooms*",
      "ra": 0.06,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.42,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "electrical-elevator-machine-rooms",
      "displayName": "Electrical elevator machine rooms*",
      "ra": 0.12,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.42,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "idf-mdf-electronic-eqpt",
      "displayName": "IDF/MDF Electronic Eqpt",
      "ra": 0.06,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.42,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "auto-repair-rooms",
      "displayName": "Auto repair rooms",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "darkrooms",
      "displayName": "Darkrooms",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 1.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "parking-garages",
      "displayName": "Parking Garages",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.75,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "storage-rooms-chemical",
      "displayName": "Storage rooms, chemical",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 1.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "breakrooms-312",
      "displayName": "Breakrooms",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.11,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "main-entry-lobbies",
      "displayName": "Main entry lobbies",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.9,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "occupiable-storage-for-dry-materials",
      "displayName": "Occupiable Storage for Dry Materials",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 2.0,
      "lightingWPerSqft": 0.95,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "offices-commercial-general",
      "displayName": "Offices, Commercial - General",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.11,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "offices-commercial-perimeter",
      "displayName": "Offices, Commercial - Perimeter",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.11,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "offices-commercial-interior",
      "displayName": "Offices, Commercial - Interior",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.11,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "reception-areas",
      "displayName": "Reception areas",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.75,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "telephone-data-entry",
      "displayName": "Telephone/data entry",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 60.0,
      "lightingWPerSqft": 1.1,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "copy-printing-roms",
      "displayName": "Copy, printing roms",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "birthing-room",
      "displayName": "Birthing room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 15.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "class-1-imaging-rooms",
      "displayName": "Class 1 imaging rooms",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.51,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "dental-operatory",
      "displayName": "Dental operatory",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 2.48,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "general-examination-room",
      "displayName": "General examination room",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "other-dental-treatment-areas",
      "displayName": "Other dental treatment areas",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "physical-therapy-exercise-area",
      "displayName": "Physical therapy exercise area",
      "ra": 0.18,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 7.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "physical-therapy-individual-room",
      "displayName": "Physical therapy individual room",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "physical-therapeutic-pool-area",
      "displayName": "Physical therapeutic pool area",
      "ra": 0.48,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "prosthetics-and-orthotics-room",
      "displayName": "Prosthetics and orthotics room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "psychiatric-consultation-room",
      "displayName": "Psychiatric consultation room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "psychiatric-examination-room",
      "displayName": "Psychiatric examination room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "psychiatric-group-room",
      "displayName": "Psychiatric group room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "psychiatric-seclusion-room",
      "displayName": "Psychiatric seclusion room",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 0.81,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "speech-therapy-room",
      "displayName": "Speech therapy room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 0.62,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "urgent-care-examination-room",
      "displayName": "Urgent care examination room",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "urgent-care-observation-room",
      "displayName": "Urgent care observation room",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.15,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "urgent-care-treatment-room",
      "displayName": "Urgent care treatment room",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "urgent-care-triage-room",
      "displayName": "Urgent care triage room",
      "ra": 0.18,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.66,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "auditorium-seating-area",
      "displayName": "Auditorium seating area",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 150.0,
      "lightingWPerSqft": 0.63,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 225.0,
      "peopleLatentBtuhPerPerson": 105.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "courtrooms",
      "displayName": "Courtrooms",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 70.0,
      "lightingWPerSqft": 1.72,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "legislative-chambers",
      "displayName": "Legislative chambers",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 50.0,
      "lightingWPerSqft": 1.75,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "libraries-347",
      "displayName": "Libraries",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 1.71,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "lobbies",
      "displayName": "Lobbies",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 150.0,
      "lightingWPerSqft": 1.06,
      "equipmentWPerSqft": 0.25,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "museums-children-s",
      "displayName": "Museums (children's)",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 40.0,
      "lightingWPerSqft": 1.05,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "museums-galleries",
      "displayName": "Museums/galleries",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 40.0,
      "lightingWPerSqft": 1.05,
      "equipmentWPerSqft": 1.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "places-of-religious-worship",
      "displayName": "Places of religious worship",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 120.0,
      "lightingWPerSqft": 1.53,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "sales",
      "displayName": "Sales",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 15.0,
      "lightingWPerSqft": 1.7,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "barber-shop",
      "displayName": "Barber shop",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.7,
      "equipmentWPerSqft": 4.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "beauty-and-nail-salons",
      "displayName": "Beauty and nail salons",
      "ra": 0.12,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 25.0,
      "lightingWPerSqft": 1.7,
      "equipmentWPerSqft": 4.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.6,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "coin-operated-laundries",
      "displayName": "Coin operated Laundries",
      "ra": 0.12,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 0.6,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "malls-common-areas",
      "displayName": "Malls common areas",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 40.0,
      "lightingWPerSqft": 1.1,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "pet-shops-animal-areas",
      "displayName": "Pet shops (animal areas)",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 1.7,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.9,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "supermarket",
      "displayName": "Supermarket",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 8.0,
      "lightingWPerSqft": 1.7,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "commercial-laundry",
      "displayName": "Commercial laundry*",
      "ra": 0.12,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.6,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "spa-treatment-room",
      "displayName": "Spa Treatment Room",
      "ra": 0.1,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 11.0,
      "lightingWPerSqft": 1.1,
      "equipmentWPerSqft": 0.3,
      "peopleSensibleBtuhPerPerson": 300.0,
      "peopleLatentBtuhPerPerson": 365.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "sports-arena-play-area",
      "displayName": "Sports arena (play area)*",
      "ra": 0.3,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 3.0,
      "lightingWPerSqft": 3.68,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 710.0,
      "peopleLatentBtuhPerPerson": 1090.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "bowling-alley-seating",
      "displayName": "Bowling alley (seating)",
      "ra": 0.12,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 40.0,
      "lightingWPerSqft": 1.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 580.0,
      "peopleLatentBtuhPerPerson": 870.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "disco-dance-floors",
      "displayName": "Disco/dance floors",
      "ra": 0.06,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 2.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 305.0,
      "peopleLatentBtuhPerPerson": 545.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "gambling-casinos",
      "displayName": "Gambling casinos",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 12.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "game-arcades",
      "displayName": "Game arcades",
      "ra": 0.18,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 20.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 12.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "gym-sports-arena-play-area",
      "displayName": "Gym, sports arena (play area)",
      "ra": 0.18,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 7.0,
      "lightingWPerSqft": 3.68,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 710.0,
      "peopleLatentBtuhPerPerson": 1090.0,
      "exhaustCfmPerSqft": 0.5,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "health-club-aerobics-room",
      "displayName": "Health club/aerobics room",
      "ra": 0.06,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 40.0,
      "lightingWPerSqft": 1.2,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 710.0,
      "peopleLatentBtuhPerPerson": 1090.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "health-club-weight-rooms",
      "displayName": "Health club/weight rooms",
      "ra": 0.06,
      "rp": 20.0,
      "occupantDensityPer1000Sqft": 10.0,
      "lightingWPerSqft": 0.72,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 635.0,
      "peopleLatentBtuhPerPerson": 965.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "spectator-areas",
      "displayName": "Spectator areas",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 150.0,
      "lightingWPerSqft": 0.43,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "stages-studios",
      "displayName": "Stages, studios",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 70.0,
      "lightingWPerSqft": 3.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 305.0,
      "peopleLatentBtuhPerPerson": 545.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "swimming-deck",
      "displayName": "Swimming (deck)",
      "ra": 0.48,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 1.5,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 622.5,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "swimming-pools-pool-and-deck-area",
      "displayName": "Swimming pools (pool and deck area)",
      "ra": 0.48,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 1.5,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 622.5,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "ticket-booths",
      "displayName": "Ticket booths*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "garages-common-for-multiple-units",
      "displayName": "Garages, common for multiple units",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.75,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "common-corridors",
      "displayName": "Common corridors",
      "ra": 0.06,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.66,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "residential-kitchens-intermittent",
      "displayName": "Residential Kitchens (Intermittent)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 100.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "residential-kitchens-continuous",
      "displayName": "Residential Kitchens (Continuous)",
      "ra": 0.0,
      "rp": 0.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 0.0,
      "peopleLatentBtuhPerPerson": 0.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 50.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "res-living-areas",
      "displayName": "RES - Living Areas",
      "ra": 0.0,
      "rp": 15.0,
      "occupantDensityPer1000Sqft": 0.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "res-master-bed-room",
      "displayName": "RES - Master Bed Room",
      "ra": 0.0,
      "rp": 15.0,
      "occupantDensityPer1000Sqft": 2.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "res-bed-room",
      "displayName": "RES - Bed Room",
      "ra": 0.0,
      "rp": 15.0,
      "occupantDensityPer1000Sqft": 1.0,
      "lightingWPerSqft": 0.91,
      "equipmentWPerSqft": 0.1,
      "peopleSensibleBtuhPerPerson": 245.0,
      "peopleLatentBtuhPerPerson": 155.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "indoor-coaster",
      "displayName": "Indoor Coaster*",
      "ra": 0.18,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 5.0,
      "lightingWPerSqft": 1.5,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "dark-ride",
      "displayName": "Dark Ride*",
      "ra": 0.18,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.5,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "ride-gaming-electronics",
      "displayName": "Ride/Gaming Electronics*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 2.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "load-unload",
      "displayName": "Load/Unload*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 30.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "maintenance-bay",
      "displayName": "Maintenance Bay*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 1.0,
      "lightingWPerSqft": 1.3,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "lobbies-theater",
      "displayName": "Lobbies - Theater",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 150.0,
      "lightingWPerSqft": 0.59,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "queue-pre-show-dry",
      "displayName": "Queue / Pre-Show (Dry)*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 222.0,
      "lightingWPerSqft": 2.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 250.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "queue-pre-show-first-15-min",
      "displayName": "Queue / Pre-Show (First 15 Min)*",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 222.0,
      "lightingWPerSqft": 2.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 580.0,
      "peopleLatentBtuhPerPerson": 870.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "stages-studios-399",
      "displayName": "Stages, studios",
      "ra": 0.06,
      "rp": 10.0,
      "occupantDensityPer1000Sqft": 70.0,
      "lightingWPerSqft": 3.0,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 305.0,
      "peopleLatentBtuhPerPerson": 545.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "ticket-booths-400",
      "displayName": "Ticket booths",
      "ra": 0.06,
      "rp": 5.0,
      "occupantDensityPer1000Sqft": 60.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 250.0,
      "peopleLatentBtuhPerPerson": 200.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    },
    {
      "key": "indoor-plaza",
      "displayName": "Indoor Plaza",
      "ra": 0.06,
      "rp": 7.5,
      "occupantDensityPer1000Sqft": 100.0,
      "lightingWPerSqft": 1.25,
      "equipmentWPerSqft": 0.0,
      "peopleSensibleBtuhPerPerson": 375.0,
      "peopleLatentBtuhPerPerson": 625.0,
      "exhaustCfmPerSqft": 0.0,
      "exhaustCfmPerUnit": 0.0,
      "cfmPerSqftEstimator": 0.0
    }
  ]
}
